---
title: "FAQ – Falsche / keine Sensorwerte"
---

# Falsche oder keine Sensorwerte

*Zuletzt geändert am 27.11.2026*

Hier finden Sie die häufigsten Ursachen und Lösungen, wenn Sensoren **falsche Werte** anzeigen oder **gar keine Werte** liefern.

---

## 1. Falsche Werte bei Energie- bzw. int32-Sensoren

### Problematik

- **Symptome:** Die akkumulierten Energiezähler (`hpX_compressor_power_consumption_accumulated`, `hpX_compressor_thermal_energy_output_accumulated`) zeigen **völlig falsche** Werte, oft im Bereich von Hunderten Millionen bis Milliarden Wh oder negativ.
- Die **Lambda** zeigt in ihrer Statistik dagegen korrekte Werte.
- Betroffen sind die **32-Bit-Werte**, die aus zwei 16-Bit-Modbus-Registern zusammengesetzt werden (die beiden Energiezähler jeder Wärmepumpe, der Solar-Ertragszähler).

**Ursache:** Die **Register-Reihenfolge** (`high_first` oder `low_first`) passt nicht zu Ihrer Lambda. Es geht nicht um die Byte-Reihenfolge innerhalb eines Registers, sondern darum, ob das höherwertige oder das niederwertige Register zuerst steht.

Seit Version 3.5 verwendet die Integration automatisch die Reihenfolge der **eingestellten Firmware** (`high_first` bis V0.0.9-3K, `low_first` ab V0.0.10-3K). Falsche Werte haben daher meist eine dieser Ursachen:

- Die eingestellte **Firmware-Version** passt nicht zu Ihrer Lambda.
- Die Register-Reihenfolge wurde unter **Konfigurieren** fest auf einen falschen Wert gesetzt. Das passierte bei Installationen, die vor Version 3.5.7 von 2.x aktualisiert wurden: Dort wurde ohne Eintrag in der alten `lambda_wp_config.yaml` fest `high_first` gespeichert.
- Ihre Lambda weicht von der dokumentierten Reihenfolge ihrer Firmware ab. Das kommt vor: Es gibt z. B. Anlagen mit V0.0.10-3K, die `high_first` brauchen.

**Ab Version 3.6 erkennt die Integration das selbst.** Liefern die Zähler Werte, die eine Wärmepumpe nicht haben kann (unter null oder über 1 GWh), und sind sie mit der anderen Reihenfolge plausibel, erscheint unter **Einstellungen → Reparaturen** der Hinweis **„32-Bit-Registerreihenfolge prüfen“** mit der passenden Einstellung. Bis Sie die Reihenfolge umgestellt haben, behalten die beiden Zähler ihren letzten plausiblen Wert, und es wird keine Energie aus ihnen gezählt. Die Langzeitstatistik bleibt dadurch sauber. Nur bei sehr neuen Anlagen (Zähler unter etwa 15 kWh) ist die falsche Reihenfolge noch nicht erkennbar.

### Lösung

1. **Firmware-Version prüfen.** Stimmt sie nicht, ändern Sie sie über **⋮ → Neu konfigurieren**, siehe [Firmware-Version ändern](../Anwender/firmware-wechsel.md). Dabei wird eine selbst gewählte Register-Reihenfolge zurückgesetzt, und es gilt die Reihenfolge der neuen Firmware.
2. **Register-Reihenfolge prüfen:** **Einstellungen** → **Geräte & Dienste** → Lambda → **Konfigurieren**, Option **Register-Reihenfolge**. Stimmen die Werte nach Schritt 1 noch nicht, stellen Sie die jeweils andere Reihenfolge ein (`high_first` ↔ `low_first`). Die Integration lädt sich nach dem Speichern automatisch neu.
3. **Werte vergleichen:** Bei richtiger Einstellung stimmen die Zähler mit der Statistik am Display der Lambda überein.

### Langzeitstatistik nach falschen Werten

Ab Version 3.6 gelangen falsch gelesene Zähler nicht mehr in die Statistik (siehe oben). Wurden sie mit einer älteren Version schon aufgezeichnet, zeigt das Energie-Dashboard einen riesigen Sprung, auch in Auswertungen auf den Zählern (z. B. Verbrauchszähler-Helfer). Die Gesamtzähler der Integration (`*_energy_total`, COP) schützt ein Sprungfilter, der Sprünge über 100 kWh pro Abfrage verwirft. Die akkumulierten Zähler selbst sind aber betroffen.

**Energiezähler der Integration trotzdem überhöht?** Mit vertauschten Registern steigt der gelesene Wert in Stufen von rund 65,5 kWh. Diese Stufen liegen unter dem Sprungfilter und werden mitgezählt. Wie Sie solche Zähler erkennen und per Offset bereinigen: [Energiezähler nach falscher Registerreihenfolge korrigieren](../Anwender/zaehler-korrigieren-registerreihenfolge.md).

**So bereinigen Sie die Statistik, ohne die Historie zu verlieren:**

1. Erst die Register-Reihenfolge korrigieren (siehe oben) und prüfen, dass die Zähler wieder mit dem Display übereinstimmen.
2. **Entwicklerwerkzeuge** → **Statistiken** öffnen und den betroffenen Zähler suchen.
3. Rechts beim Sensor auf das Symbol **„Summe anpassen“** (engl. „Adjust sum“) klicken, den Zeitpunkt des Sprungs wählen und den falschen Wert so korrigieren, dass die Stunde nur noch den echten Verbrauch zeigt. Das gilt für den Sprung beim Wechsel auf die falsche Reihenfolge **und** für den Sprung zurück nach der Korrektur.
4. Die Stunden dazwischen haben keine brauchbaren Werte. Bei vielen Einträgen ist es einfacher, die Differenz zwischen Zählerstand vorher und nachher als einen Wert auf die Korrektur-Stunde zu legen. Die Summe stimmt dann, nur die Verteilung über die Zeit fehlt.

Alternativ die Statistik des Sensors ganz löschen (siehe [Historische Daten löschen](../Anwender/historische_daten_loeschen.md)), dann ist die Historie dieses Zählers aber weg. Wer die Datenbank direkt bearbeitet (z. B. mit dem Add-on „SQLite Web“), sollte vorher ein Backup anlegen. Die Tabellen `statistics` und `statistics_short_term` enthalten je Stunde bzw. 5 Minuten die Spalten `state` und `sum`; es reicht nicht, nur `state` zu ändern.

---

## 2. Sensoren liefern keine Werte oder fehlen

### Sensor fehlt ganz

- **Falsche Firmware-Version:** Die Integration legt nur Sensoren an, die die eingestellte Firmware kennt. Prüfen und ändern Sie die Firmware über **⋮ → Neu konfigurieren**, siehe [Firmware-Version ändern](../Anwender/firmware-wechsel.md). Wo die Firmware hinterlegt ist, steht in [Anpassungen der Sensoren abhängig von der Firmware](../Anwender/anpassungen-sensoren-firmware.md).
- **Modul nicht erkannt:** Welche Module (Wärmepumpen, Speicher, Puffer, Solar, Heizkreise) vorhanden sind, ermittelt die Integration bei jedem Start. Antwortet die Lambda dabei zu langsam, kann ein Modul fehlen. Laden Sie die Integration neu (**⋮ → Neu laden**).
- **Standardmäßig deaktiviert:** Die Tages-, Monats- und Jahreszähler sind bei einer Neuinstallation deaktiviert, nur die Gesamtzähler sind aktiv. Sie finden sie beim Gerät unter „Entitäten“ und können sie dort aktivieren.

### Sensor zeigt „nicht verfügbar“ (unavailable)

- Antwortet ein ganzes Modul nicht, werden alle Sensoren dieses Moduls „nicht verfügbar“, bis es wieder antwortet. Im Log steht dazu **einmal** eine Warnung `Failed to fetch …`, nicht bei jeder Abfrage.
- Antwortet die Lambda auf ein Modul nicht mehr, das sie bei der Einrichtung noch bedient hat (z. B. nach einem Umbau oder Firmware-Update), lädt sich die Integration automatisch neu und erkennt die Module neu.
- Hilft das nicht: Verbindung prüfen und ein [Debug-Log](../Anwender/debug-logs-erzeugen.md) erstellen.

### Sensor zeigt „unbekannt“ (unknown)

Die Lambda meldet für manche Register einen Sonderwert, wenn sie keinen Wert hat, z. B. bei Eingaberegistern, die nur gefüllt sind, wenn sie per Modbus beschrieben werden (Raumtemperatur eines Heizkreises ohne aktive Raumthermostat-Steuerung). Die Integration zeigt diese Sonderwerte als „unbekannt“ statt als scheinbaren Messwert an. Das ist kein Fehler.

### Sensoren, die Sie nicht brauchen

Seit Version 3.5 gibt es kein `disabled_registers` in der `lambda_wp_config.yaml` mehr. Blenden Sie den Sensor stattdessen in Home Assistant aus: Entität öffnen → **Zahnrad** → **deaktivieren**. Ausführliche Anleitung: [Entitäten löschen](../Anwender/entitaeten_loeschen.md).

!!! note "Deaktivieren ändert nichts an der Abfrage"
    Seit Version 3.5 liest die Integration die Lambda blockweise, unabhängig davon, welche Entitäten aktiv sind. Eine deaktivierte Entität erscheint nicht mehr in Home Assistant, die Abfrage per Modbus und eventuelle Log-Meldungen ändern sich dadurch aber nicht.

---

## 3. Außentemperatur oder Anforderung zeigt -0,1 °C, -30 °C, -300 °C oder einen unrealistischen Wert

### Problematik

- Die Außentemperatur (`ambient_temperature`) oder eine Puffer-/Heizkreis-Anforderung
  (z. B. Vorlauf-/Rücklauf-Sollwert) zeigt einen unrealistischen, konstanten Wert.
- Betroffen sind Installationen ohne extern eingespeisten Außenfühler bzw.
  ohne aktive Anforderung.

**Ursache:** Die Lambda-Steuerung meldet auf solchen Registern statt eines
Messwerts einen Sonderwert. Skaliert (Faktor 0,1) sehen die wie echte Werte aus:

| Rohwert | skaliert | Bedeutung |
|---|---|---|
| `0xFFFF` (−1) | −0,1 °C | keine Anforderung / nichts eingespeist |
| `0xF448` (−3000) | −300,0 °C | kein Fühler angeschlossen |
| `0x8000` (−32768) | −3276,8 °C | Register ohne Wert auf dieser Firmware |

Auf der neuen Steuerung (V1.0.x) liefert die Außentemperatur (Register 0002) ohne
Einspeisung außerdem gelegentlich den Rohwert −300, also −30,0 °C. Das ist kein
Sonderwert, sondern ein unbelegtes Schreibregister: Register 0002 ist laut
Lambda-Protokoll für einen von außen eingespeisten Außenwert gedacht.

### Lösung

- `0xF448` und `0x8000` werden bei Messwerten immer als „unbekannt“ angezeigt.
  `0xFFFF` wird seit Version 3.5.2 bei den betroffenen Registern
  (Außentemperatur, Puffer- und Heizkreis-Anforderungen) ebenfalls herausgefiltert.
- Die Außentemperatur `ambient_temperature` wird ab Firmware V0.0.10-3K nicht mehr
  angelegt. Nutzen Sie stattdessen **`ambient_temperature_calculated`** (Register
  0004): Das ist die Außentemperatur, mit der die Lambda rechnet.
- Anforderungsregister sind ab Version 3.6 bei neuen Installationen standardmäßig
  deaktiviert, weil sie nur bei einer aktiven Anforderung einen Wert haben.
